    res lighting exterior allday8,  !- Thursday Schedule:Day Name
    res lighting exterior allday8,  !- Friday Schedule:Day Name
    res lighting exterior allday8,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Aug5-Aug25,  !- Name
    res lighting exterior allday8,  !- Sunday Schedule:Day Name
    res lighting exterior allday8,  !- Monday Schedule:Day Name
    res lighting exterior allday8,  !- Tuesday Schedule:Day Name
    res lighting exterior allday8,  !- Wednesday Schedule:Day Name
    res lighting exterior allday8,  !- Thursday Schedule:Day Name
    res lighting exterior allday8,  !- Friday Schedule:Day Name
    res lighting exterior allday8,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Aug26-Sep1,  !- Name
    res lighting exterior allday8,  !- Sunday Schedule:Day Name
    res lighting exterior allday8,  !- Monday Schedule:Day Name
    res lighting exterior allday8,  !- Tuesday Schedule:Day Name
    res lighting exterior allday8,  !- Wednesday Schedule:Day Name
    res lighting exterior allday8,  !- Thursday Schedule:Day Name
    res lighting exterior allday8,  !- Friday Schedule:Day Name
    res lighting exterior allday9,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Sep2-Sep29,  !- Name
    res lighting exterior allday9,  !- Sunday Schedule:Day Name
    res lighting exterior allday9,  !- Monday Schedule:Day Name
    res lighting exterior allday9,  !- Tuesday Schedule:Day Name
    res lighting exterior allday9,  !- Wednesday Schedule:Day Name
    res lighting exterior allday9,  !- Thursday Schedule:Day Name
    res lighting exterior allday9,  !- Friday Schedule:Day Name
    res lighting exterior allday9,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Sep30-Oct6,  !- Name
    res lighting exterior allday9,  !- Sunday Schedule:Day Name
    res lighting exterior allday10,  !- Monday Schedule:Day Name
    res lighting exterior allday10,  !- Tuesday Schedule:Day Name
    res lighting exterior allday10,  !- Wednesday Schedule:Day Name
    res lighting exterior allday10,  !- Thursday Schedule:Day Name
    res lighting exterior allday10,  !- Friday Schedule:Day Name
    res lighting exterior allday10,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Oct7-Oct27,  !- Name
    res lighting exterior allday10,  !- Sunday Schedule:Day Name
    res lighting exterior allday10,  !- Monday Schedule:Day Name
    res lighting exterior allday10,  !- Tuesday Schedule:Day Name
    res lighting exterior allday10,  !- Wednesday Schedule:Day Name
    res lighting exterior allday10,  !- Thursday Schedule:Day Name
    res lighting exterior allday10,  !- Friday Schedule:Day Name
    res lighting exterior allday10,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Oct28-Nov3,  !- Name
    res lighting exterior allday10,  !- Sunday Schedule:Day Name
    res lighting exterior allday10,  !- Monday Schedule:Day Name
    res lighting exterior allday10,  !- Tuesday Schedule:Day Name
    res lighting exterior allday10,  !- Wednesday Schedule:Day Name
    res lighting exterior allday11,  !- Thursday Schedule:Day Name
    res lighting exterior allday11,  !- Friday Schedule:Day Name
    res lighting exterior allday11,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Nov4-Nov24,  !- Name
    res lighting exterior allday11,  !- Sunday Schedule:Day Name
    res lighting exterior allday11,  !- Monday Schedule:Day Name
    res lighting exterior allday11,  !- Tuesday Schedule:Day Name
    res lighting exterior allday11,  !- Wednesday Schedule:Day Name
    res lighting exterior allday11,  !- Thursday Schedule:Day Name
    res lighting exterior allday11,  !- Friday Schedule:Day Name
    res lighting exterior allday11,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Nov25-Dec1,  !- Name
    res lighting exterior allday11,  !- Sunday Schedule:Day Name
    res lighting exterior allday11,  !- Monday Schedule:Day Name
    res lighting exterior allday11,  !- Tuesday Schedule:Day Name
    res lighting exterior allday11,  !- Wednesday Schedule:Day Name
    res lighting exterior allday11,  !- Thursday Schedule:Day Name
    res lighting exterior allday11,  !- Friday Schedule:Day Name
    res lighting exterior allday12,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res lighting exterior Week Rule - Dec2-Dec31,  !- Name
    res lighting exterior allday12,  !- Sunday Schedule:Day Name
    res lighting exterior allday12,  !- Monday Schedule:Day Name
    res lighting exterior allday12,  !- Tuesday Schedule:Day Name
    res lighting exterior allday12,  !- Wednesday Schedule:Day Name
    res lighting exterior allday12,  !- Thursday Schedule:Day Name
    res lighting exterior allday12,  !- Friday Schedule:Day Name
    res lighting exterior allday12,  !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    res lighting exterior summer design,  !- SummerDesignDay Schedule:Day Name
    res lighting exterior winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res lighting exterior,   !- Name
    Fractional,              !- Schedule Type Limits Name
    res lighting exterior Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res lighting exterior Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res lighting exterior Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res lighting exterior Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res lighting exterior Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res lighting exterior Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res lighting exterior Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res lighting exterior Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res lighting exterior Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res lighting exterior Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res lighting exterior Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res lighting exterior Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res lighting exterior Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res lighting exterior Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res lighting exterior Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res lighting exterior Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res lighting exterior Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res lighting exterior Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res lighting exterior Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res lighting exterior Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res lighting exterior Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res lighting exterior Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jan7-Jan27,  !- Name
    res misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jan28-Feb3,  !- Name
    res misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Feb4-Feb24,  !- Name
    res misc plug loads schedule allday2,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Feb25-Mar3,  !- Name
    res misc plug loads schedule allday2,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday2,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Mar4-Mar31,  !- Name
    res misc plug loads schedule allday3,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Apr1-Apr28,  !- Name
    res misc plug loads schedule allday4,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Apr29-May5,  !- Name
    res misc plug loads schedule allday4,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday4,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - May6-May26,  !- Name
    res misc plug loads schedule allday5,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - May27-Jun2,  !- Name
    res misc plug loads schedule allday5,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jun3-Jun30,  !- Name
    res misc plug loads schedule allday6,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jul1-Jul28,  !- Name
    res misc plug loads schedule allday7,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Jul29-Aug4,  !- Name
    res misc plug loads schedule allday7,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday7,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Aug5-Aug25,  !- Name
    res misc plug loads schedule allday8,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Aug26-Sep1,  !- Name
    res misc plug loads schedule allday8,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday8,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Sep2-Sep29,  !- Name
    res misc plug loads schedule allday9,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Sep30-Oct6,  !- Name
    res misc plug loads schedule allday9,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Oct7-Oct27,  !- Name
    res misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Oct28-Nov3,  !- Name
    res misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Nov4-Nov24,  !- Name
    res misc plug loads schedule allday11,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Nov25-Dec1,  !- Name
    res misc plug loads schedule allday11,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday11,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res misc plug loads schedule Week Rule - Dec2-Dec31,  !- Name
    res misc plug loads schedule allday12,  !- Sunday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Monday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Tuesday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Wednesday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Thursday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Friday Schedule:Day Name
    res misc plug loads schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    res misc plug loads schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res misc plug loads schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res misc plug loads schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    res misc plug loads schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res misc plug loads schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res misc plug loads schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res misc plug loads schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res misc plug loads schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res misc plug loads schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res misc plug loads schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res misc plug loads schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res misc plug loads schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res misc plug loads schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res misc plug loads schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res misc plug loads schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res misc plug loads schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res misc plug loads schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res misc plug loads schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res misc plug loads schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res misc plug loads schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res misc plug loads schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res misc plug loads schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res misc plug loads schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res misc plug loads schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res misc plug loads schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan7-Jan27,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jan28-Feb3,  !- Name
    res mv_1 bath exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb4-Feb24,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Feb25-Mar3,  !- Name
    res mv_1 bath exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Mar4-Mar31,  !- Name
    res mv_1 bath exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr1-Apr28,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Apr29-May5,  !- Name
    res mv_1 bath exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May6-May26,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - May27-Jun2,  !- Name
    res mv_1 bath exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jun3-Jun30,  !- Name
    res mv_1 bath exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul1-Jul28,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Jul29-Aug4,  !- Name
    res mv_1 bath exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug5-Aug25,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Aug26-Sep1,  !- Name
    res mv_1 bath exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep2-Sep29,  !- Name
    res mv_1 bath exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Sep30-Oct6,  !- Name
    res mv_1 bath exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct7-Oct27,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Oct28-Nov3,  !- Name
    res mv_1 bath exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov4-Nov24,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Nov25-Dec1,  !- Name
    res mv_1 bath exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 bath exhaust schedule Week Rule - Dec2-Dec31,  !- Name
    res mv_1 bath exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 bath exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    res mv_1 bath exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 bath exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res mv_1 bath exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 bath exhaust schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res mv_1 bath exhaust schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res mv_1 bath exhaust schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res mv_1 bath exhaust schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res mv_1 bath exhaust schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res mv_1 bath exhaust schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res mv_1 bath exhaust schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res mv_1 bath exhaust schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res mv_1 bath exhaust schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res mv_1 bath exhaust schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res mv_1 bath exhaust schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res mv_1 bath exhaust schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res mv_1 bath exhaust schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res mv_1 bath exhaust schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res mv_1 bath exhaust schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res mv_1 bath exhaust schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res mv_1 bath exhaust schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res mv_1 bath exhaust schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res mv_1 bath exhaust schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res mv_1 bath exhaust schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res mv_1 bath exhaust schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res mv_1 bath exhaust schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res mv_1 dryer exhaust schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 dryer exhaust schedule Week Rule - Jan7-Dec31,  !- Name
    res mv_1 dryer exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 dryer exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res mv_1 dryer exhaust schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    res mv_1 dryer exhaust schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res mv_1 dryer exhaust schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan7-Jan27,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jan28-Feb3,  !- Name
    res mv_1 range exhaust schedule allday1,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday1,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb4-Feb24,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Feb25-Mar3,  !- Name
    res mv_1 range exhaust schedule allday2,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday2,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Mar4-Mar31,  !- Name
    res mv_1 range exhaust schedule allday3,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr1-Apr28,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Apr29-May5,  !- Name
    res mv_1 range exhaust schedule allday4,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday4,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May6-May26,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - May27-Jun2,  !- Name
    res mv_1 range exhaust schedule allday5,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday5,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jun3-Jun30,  !- Name
    res mv_1 range exhaust schedule allday6,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul1-Jul28,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Jul29-Aug4,  !- Name
    res mv_1 range exhaust schedule allday7,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday7,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug5-Aug25,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Aug26-Sep1,  !- Name
    res mv_1 range exhaust schedule allday8,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday8,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep2-Sep29,  !- Name
    res mv_1 range exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Sep30-Oct6,  !- Name
    res mv_1 range exhaust schedule allday9,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct7-Oct27,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Oct28-Nov3,  !- Name
    res mv_1 range exhaust schedule allday10,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday10,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov4-Nov24,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Nov25-Dec1,  !- Name
    res mv_1 range exhaust schedule allday11,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday11,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res mv_1 range exhaust schedule Week Rule - Dec2-Dec31,  !- Name
    res mv_1 range exhaust schedule allday12,  !- Sunday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Monday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Tuesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Wednesday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Thursday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Friday Schedule:Day Name
    res mv_1 range exhaust schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    res mv_1 range exhaust schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res mv_1 range exhaust schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res mv_1 range exhaust schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    res mv_1 range exhaust schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res mv_1 range exhaust schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res mv_1 range exhaust schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res mv_1 range exhaust schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res mv_1 range exhaust schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res mv_1 range exhaust schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res mv_1 range exhaust schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res mv_1 range exhaust schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res mv_1 range exhaust schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res mv_1 range exhaust schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res mv_1 range exhaust schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res mv_1 range exhaust schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res mv_1 range exhaust schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res mv_1 range exhaust schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res mv_1 range exhaust schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res mv_1 range exhaust schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res mv_1 range exhaust schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res mv_1 range exhaust schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res mv_1 range exhaust schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res mv_1 range exhaust schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res mv_1 range exhaust schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res mv_1 range exhaust schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan1-Jan27,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jan28-Feb3,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb4-Feb24,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Feb25-Mar3,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 1,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Mar4-Mar31,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 2,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr1-Apr28,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Apr29-May5,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 3,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May6-May26,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - May27-Jun2,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 4,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jun3-Jun30,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 5,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul1-Jul28,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Jul29-Aug4,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 6,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Aug5-Sep1,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 7,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep2-Sep29,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 8,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Sep30-Oct27,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Oct28-Nov3,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 9,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Nov4-Dec1,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 10,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 avail schedule Week Rule - Dec2-Dec31,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    res nv_1 availability schedule allday1 on 11,  !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res nv_1 avail schedule, !- Name
    OnOff,                   !- Schedule Type Limits Name
    res nv_1 avail schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    res nv_1 avail schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    res nv_1 avail schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    res nv_1 avail schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    res nv_1 avail schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    res nv_1 avail schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    res nv_1 avail schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    res nv_1 avail schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    res nv_1 avail schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    res nv_1 avail schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    res nv_1 avail schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    res nv_1 avail schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    res nv_1 avail schedule Week Rule - Aug5-Sep1,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    9,                       !- End Month 13
    1,                       !- End Day 13
    res nv_1 avail schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 14
    9,                       !- Start Month 14
    2,                       !- Start Day 14
    9,                       !- End Month 14
    29,                      !- End Day 14
    res nv_1 avail schedule Week Rule - Sep30-Oct27,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    30,                      !- Start Day 15
    10,                      !- End Month 15
    27,                      !- End Day 15
    res nv_1 avail schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 16
    10,                      !- Start Month 16
    28,                      !- Start Day 16
    11,                      !- End Month 16
    3,                       !- End Day 16
    res nv_1 avail schedule Week Rule - Nov4-Dec1,  !- Schedule:Week Name 17
    11,                      !- Start Month 17
    4,                       !- Start Day 17
    12,                      !- End Month 17
    1,                       !- End Day 17
    res nv_1 avail schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 18
    12,                      !- Start Month 18
    2,                       !- Start Day 18
    12,                      !- End Month 18
    31;                      !- End Day 18

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan7-Jan27,  !- Name
    res nv_1 temp schedule allday1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jan28-Feb3,  !- Name
    res nv_1 temp schedule allday1,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday1,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb4-Feb24,  !- Name
    res nv_1 temp schedule allday2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Feb25-Mar3,  !- Name
    res nv_1 temp schedule allday2,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday2,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Mar4-Mar31,  !- Name
    res nv_1 temp schedule allday3,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr1-Apr28,  !- Name
    res nv_1 temp schedule allday4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Apr29-May5,  !- Name
    res nv_1 temp schedule allday4,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday4,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May6-May26,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - May27-Jun2,  !- Name
    res nv_1 temp schedule allday5,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday5,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jun3-Jun30,  !- Name
    res nv_1 temp schedule allday6,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul1-Jul28,  !- Name
    res nv_1 temp schedule allday7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Jul29-Aug4,  !- Name
    res nv_1 temp schedule allday7,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday7,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug5-Aug25,  !- Name
    res nv_1 temp schedule allday8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Aug26-Sep1,  !- Name
    res nv_1 temp schedule allday8,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday8,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep2-Sep29,  !- Name
    res nv_1 temp schedule allday9,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Sep30-Oct6,  !- Name
    res nv_1 temp schedule allday9,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct7-Oct27,  !- Name
    res nv_1 temp schedule allday10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Oct28-Nov3,  !- Name
    res nv_1 temp schedule allday10,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday10,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov4-Nov24,  !- Name
    res nv_1 temp schedule allday11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Nov25-Dec1,  !- Name
    res nv_1 temp schedule allday11,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday11,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res nv_1 temp schedule Week Rule - Dec2-Dec31,  !- Name
    res nv_1 temp schedule allday12,  !- Sunday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Monday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Tuesday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Wednesday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Thursday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Friday Schedule:Day Name
    res nv_1 temp schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res nv_1 temp schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    res nv_1 temp schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res nv_1 temp schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res nv_1 temp schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res nv_1 temp schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res nv_1 temp schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res nv_1 temp schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res nv_1 temp schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res nv_1 temp schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res nv_1 temp schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res nv_1 temp schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res nv_1 temp schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res nv_1 temp schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res nv_1 temp schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res nv_1 temp schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res nv_1 temp schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res nv_1 temp schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res nv_1 temp schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res nv_1 temp schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res nv_1 temp schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res nv_1 temp schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res nv_1 temp schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res nv_1 temp schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    res occupants schedule allday1,  !- Monday Schedule:Day Name
    res occupants schedule allday1,  !- Tuesday Schedule:Day Name
    res occupants schedule allday1,  !- Wednesday Schedule:Day Name
    res occupants schedule allday1,  !- Thursday Schedule:Day Name
    res occupants schedule allday1,  !- Friday Schedule:Day Name
    res occupants schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jan7-Jan27,  !- Name
    res occupants schedule allday1,  !- Sunday Schedule:Day Name
    res occupants schedule allday1,  !- Monday Schedule:Day Name
    res occupants schedule allday1,  !- Tuesday Schedule:Day Name
    res occupants schedule allday1,  !- Wednesday Schedule:Day Name
    res occupants schedule allday1,  !- Thursday Schedule:Day Name
    res occupants schedule allday1,  !- Friday Schedule:Day Name
    res occupants schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jan28-Feb3,  !- Name
    res occupants schedule allday1,  !- Sunday Schedule:Day Name
    res occupants schedule allday1,  !- Monday Schedule:Day Name
    res occupants schedule allday1,  !- Tuesday Schedule:Day Name
    res occupants schedule allday1,  !- Wednesday Schedule:Day Name
    res occupants schedule allday2,  !- Thursday Schedule:Day Name
    res occupants schedule allday2,  !- Friday Schedule:Day Name
    res occupants schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Feb4-Feb24,  !- Name
    res occupants schedule allday2,  !- Sunday Schedule:Day Name
    res occupants schedule allday2,  !- Monday Schedule:Day Name
    res occupants schedule allday2,  !- Tuesday Schedule:Day Name
    res occupants schedule allday2,  !- Wednesday Schedule:Day Name
    res occupants schedule allday2,  !- Thursday Schedule:Day Name
    res occupants schedule allday2,  !- Friday Schedule:Day Name
    res occupants schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Feb25-Mar3,  !- Name
    res occupants schedule allday2,  !- Sunday Schedule:Day Name
    res occupants schedule allday2,  !- Monday Schedule:Day Name
    res occupants schedule allday2,  !- Tuesday Schedule:Day Name
    res occupants schedule allday2,  !- Wednesday Schedule:Day Name
    res occupants schedule allday3,  !- Thursday Schedule:Day Name
    res occupants schedule allday3,  !- Friday Schedule:Day Name
    res occupants schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Mar4-Mar31,  !- Name
    res occupants schedule allday3,  !- Sunday Schedule:Day Name
    res occupants schedule allday3,  !- Monday Schedule:Day Name
    res occupants schedule allday3,  !- Tuesday Schedule:Day Name
    res occupants schedule allday3,  !- Wednesday Schedule:Day Name
    res occupants schedule allday3,  !- Thursday Schedule:Day Name
    res occupants schedule allday3,  !- Friday Schedule:Day Name
    res occupants schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Apr1-Apr28,  !- Name
    res occupants schedule allday4,  !- Sunday Schedule:Day Name
    res occupants schedule allday4,  !- Monday Schedule:Day Name
    res occupants schedule allday4,  !- Tuesday Schedule:Day Name
    res occupants schedule allday4,  !- Wednesday Schedule:Day Name
    res occupants schedule allday4,  !- Thursday Schedule:Day Name
    res occupants schedule allday4,  !- Friday Schedule:Day Name
    res occupants schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Apr29-May5,  !- Name
    res occupants schedule allday4,  !- Sunday Schedule:Day Name
    res occupants schedule allday4,  !- Monday Schedule:Day Name
    res occupants schedule allday5,  !- Tuesday Schedule:Day Name
    res occupants schedule allday5,  !- Wednesday Schedule:Day Name
    res occupants schedule allday5,  !- Thursday Schedule:Day Name
    res occupants schedule allday5,  !- Friday Schedule:Day Name
    res occupants schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - May6-May26,  !- Name
    res occupants schedule allday5,  !- Sunday Schedule:Day Name
    res occupants schedule allday5,  !- Monday Schedule:Day Name
    res occupants schedule allday5,  !- Tuesday Schedule:Day Name
    res occupants schedule allday5,  !- Wednesday Schedule:Day Name
    res occupants schedule allday5,  !- Thursday Schedule:Day Name
    res occupants schedule allday5,  !- Friday Schedule:Day Name
    res occupants schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - May27-Jun2,  !- Name
    res occupants schedule allday5,  !- Sunday Schedule:Day Name
    res occupants schedule allday5,  !- Monday Schedule:Day Name
    res occupants schedule allday5,  !- Tuesday Schedule:Day Name
    res occupants schedule allday5,  !- Wednesday Schedule:Day Name
    res occupants schedule allday5,  !- Thursday Schedule:Day Name
    res occupants schedule allday6,  !- Friday Schedule:Day Name
    res occupants schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jun3-Jun30,  !- Name
    res occupants schedule allday6,  !- Sunday Schedule:Day Name
    res occupants schedule allday6,  !- Monday Schedule:Day Name
    res occupants schedule allday6,  !- Tuesday Schedule:Day Name
    res occupants schedule allday6,  !- Wednesday Schedule:Day Name
    res occupants schedule allday6,  !- Thursday Schedule:Day Name
    res occupants schedule allday6,  !- Friday Schedule:Day Name
    res occupants schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jul1-Jul28,  !- Name
    res occupants schedule allday7,  !- Sunday Schedule:Day Name
    res occupants schedule allday7,  !- Monday Schedule:Day Name
    res occupants schedule allday7,  !- Tuesday Schedule:Day Name
    res occupants schedule allday7,  !- Wednesday Schedule:Day Name
    res occupants schedule allday7,  !- Thursday Schedule:Day Name
    res occupants schedule allday7,  !- Friday Schedule:Day Name
    res occupants schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Jul29-Aug4,  !- Name
    res occupants schedule allday7,  !- Sunday Schedule:Day Name
    res occupants schedule allday7,  !- Monday Schedule:Day Name
    res occupants schedule allday7,  !- Tuesday Schedule:Day Name
    res occupants schedule allday8,  !- Wednesday Schedule:Day Name
    res occupants schedule allday8,  !- Thursday Schedule:Day Name
    res occupants schedule allday8,  !- Friday Schedule:Day Name
    res occupants schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Aug5-Aug25,  !- Name
    res occupants schedule allday8,  !- Sunday Schedule:Day Name
    res occupants schedule allday8,  !- Monday Schedule:Day Name
    res occupants schedule allday8,  !- Tuesday Schedule:Day Name
    res occupants schedule allday8,  !- Wednesday Schedule:Day Name
    res occupants schedule allday8,  !- Thursday Schedule:Day Name
    res occupants schedule allday8,  !- Friday Schedule:Day Name
    res occupants schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Aug26-Sep1,  !- Name
    res occupants schedule allday8,  !- Sunday Schedule:Day Name
    res occupants schedule allday8,  !- Monday Schedule:Day Name
    res occupants schedule allday8,  !- Tuesday Schedule:Day Name
    res occupants schedule allday8,  !- Wednesday Schedule:Day Name
    res occupants schedule allday8,  !- Thursday Schedule:Day Name
    res occupants schedule allday8,  !- Friday Schedule:Day Name
    res occupants schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Sep2-Sep29,  !- Name
    res occupants schedule allday9,  !- Sunday Schedule:Day Name
    res occupants schedule allday9,  !- Monday Schedule:Day Name
    res occupants schedule allday9,  !- Tuesday Schedule:Day Name
    res occupants schedule allday9,  !- Wednesday Schedule:Day Name
    res occupants schedule allday9,  !- Thursday Schedule:Day Name
    res occupants schedule allday9,  !- Friday Schedule:Day Name
    res occupants schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Sep30-Oct6,  !- Name
    res occupants schedule allday9,  !- Sunday Schedule:Day Name
    res occupants schedule allday10,  !- Monday Schedule:Day Name
    res occupants schedule allday10,  !- Tuesday Schedule:Day Name
    res occupants schedule allday10,  !- Wednesday Schedule:Day Name
    res occupants schedule allday10,  !- Thursday Schedule:Day Name
    res occupants schedule allday10,  !- Friday Schedule:Day Name
    res occupants schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Oct7-Oct27,  !- Name
    res occupants schedule allday10,  !- Sunday Schedule:Day Name
    res occupants schedule allday10,  !- Monday Schedule:Day Name
    res occupants schedule allday10,  !- Tuesday Schedule:Day Name
    res occupants schedule allday10,  !- Wednesday Schedule:Day Name
    res occupants schedule allday10,  !- Thursday Schedule:Day Name
    res occupants schedule allday10,  !- Friday Schedule:Day Name
    res occupants schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Oct28-Nov3,  !- Name
    res occupants schedule allday10,  !- Sunday Schedule:Day Name
    res occupants schedule allday10,  !- Monday Schedule:Day Name
    res occupants schedule allday10,  !- Tuesday Schedule:Day Name
    res occupants schedule allday10,  !- Wednesday Schedule:Day Name
    res occupants schedule allday11,  !- Thursday Schedule:Day Name
    res occupants schedule allday11,  !- Friday Schedule:Day Name
    res occupants schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Nov4-Nov24,  !- Name
    res occupants schedule allday11,  !- Sunday Schedule:Day Name
    res occupants schedule allday11,  !- Monday Schedule:Day Name
    res occupants schedule allday11,  !- Tuesday Schedule:Day Name
    res occupants schedule allday11,  !- Wednesday Schedule:Day Name
    res occupants schedule allday11,  !- Thursday Schedule:Day Name
    res occupants schedule allday11,  !- Friday Schedule:Day Name
    res occupants schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Nov25-Dec1,  !- Name
    res occupants schedule allday11,  !- Sunday Schedule:Day Name
    res occupants schedule allday11,  !- Monday Schedule:Day Name
    res occupants schedule allday11,  !- Tuesday Schedule:Day Name
    res occupants schedule allday11,  !- Wednesday Schedule:Day Name
    res occupants schedule allday11,  !- Thursday Schedule:Day Name
    res occupants schedule allday11,  !- Friday Schedule:Day Name
    res occupants schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res occupants schedule Week Rule - Dec2-Dec31,  !- Name
    res occupants schedule allday12,  !- Sunday Schedule:Day Name
    res occupants schedule allday12,  !- Monday Schedule:Day Name
    res occupants schedule allday12,  !- Tuesday Schedule:Day Name
    res occupants schedule allday12,  !- Wednesday Schedule:Day Name
    res occupants schedule allday12,  !- Thursday Schedule:Day Name
    res occupants schedule allday12,  !- Friday Schedule:Day Name
    res occupants schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    res occupants schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res occupants schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res occupants schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    res occupants schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res occupants schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res occupants schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res occupants schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res occupants schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res occupants schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res occupants schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res occupants schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res occupants schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res occupants schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res occupants schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res occupants schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res occupants schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res occupants schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res occupants schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res occupants schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res occupants schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res occupants schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res occupants schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res occupants schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res occupants schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res occupants schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    res range gas|false schedule allday1,  !- Monday Schedule:Day Name
    res range gas|false schedule allday1,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday1,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday1,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday1,  !- Friday Schedule:Day Name
    res range gas|false schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jan7-Jan27,  !- Name
    res range gas|false schedule allday1,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday1,  !- Monday Schedule:Day Name
    res range gas|false schedule allday1,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday1,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday1,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday1,  !- Friday Schedule:Day Name
    res range gas|false schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jan28-Feb3,  !- Name
    res range gas|false schedule allday1,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday1,  !- Monday Schedule:Day Name
    res range gas|false schedule allday1,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday1,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday2,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday2,  !- Friday Schedule:Day Name
    res range gas|false schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Feb4-Feb24,  !- Name
    res range gas|false schedule allday2,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday2,  !- Monday Schedule:Day Name
    res range gas|false schedule allday2,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday2,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday2,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday2,  !- Friday Schedule:Day Name
    res range gas|false schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Feb25-Mar3,  !- Name
    res range gas|false schedule allday2,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday2,  !- Monday Schedule:Day Name
    res range gas|false schedule allday2,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday2,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday3,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday3,  !- Friday Schedule:Day Name
    res range gas|false schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Mar4-Mar31,  !- Name
    res range gas|false schedule allday3,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday3,  !- Monday Schedule:Day Name
    res range gas|false schedule allday3,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday3,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday3,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday3,  !- Friday Schedule:Day Name
    res range gas|false schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Apr1-Apr28,  !- Name
    res range gas|false schedule allday4,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday4,  !- Monday Schedule:Day Name
    res range gas|false schedule allday4,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday4,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday4,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday4,  !- Friday Schedule:Day Name
    res range gas|false schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Apr29-May5,  !- Name
    res range gas|false schedule allday4,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday4,  !- Monday Schedule:Day Name
    res range gas|false schedule allday5,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday5,  !- Friday Schedule:Day Name
    res range gas|false schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - May6-May26,  !- Name
    res range gas|false schedule allday5,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday5,  !- Monday Schedule:Day Name
    res range gas|false schedule allday5,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday5,  !- Friday Schedule:Day Name
    res range gas|false schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - May27-Jun2,  !- Name
    res range gas|false schedule allday5,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday5,  !- Monday Schedule:Day Name
    res range gas|false schedule allday5,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday5,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday6,  !- Friday Schedule:Day Name
    res range gas|false schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jun3-Jun30,  !- Name
    res range gas|false schedule allday6,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday6,  !- Monday Schedule:Day Name
    res range gas|false schedule allday6,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday6,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday6,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday6,  !- Friday Schedule:Day Name
    res range gas|false schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jul1-Jul28,  !- Name
    res range gas|false schedule allday7,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday7,  !- Monday Schedule:Day Name
    res range gas|false schedule allday7,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday7,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday7,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday7,  !- Friday Schedule:Day Name
    res range gas|false schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Jul29-Aug4,  !- Name
    res range gas|false schedule allday7,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday7,  !- Monday Schedule:Day Name
    res range gas|false schedule allday7,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday8,  !- Friday Schedule:Day Name
    res range gas|false schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Aug5-Aug25,  !- Name
    res range gas|false schedule allday8,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday8,  !- Monday Schedule:Day Name
    res range gas|false schedule allday8,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday8,  !- Friday Schedule:Day Name
    res range gas|false schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Aug26-Sep1,  !- Name
    res range gas|false schedule allday8,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday8,  !- Monday Schedule:Day Name
    res range gas|false schedule allday8,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday8,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday8,  !- Friday Schedule:Day Name
    res range gas|false schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Sep2-Sep29,  !- Name
    res range gas|false schedule allday9,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday9,  !- Monday Schedule:Day Name
    res range gas|false schedule allday9,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday9,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday9,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday9,  !- Friday Schedule:Day Name
    res range gas|false schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Sep30-Oct6,  !- Name
    res range gas|false schedule allday9,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday10,  !- Monday Schedule:Day Name
    res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday10,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday10,  !- Friday Schedule:Day Name
    res range gas|false schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Oct7-Oct27,  !- Name
    res range gas|false schedule allday10,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday10,  !- Monday Schedule:Day Name
    res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday10,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday10,  !- Friday Schedule:Day Name
    res range gas|false schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Oct28-Nov3,  !- Name
    res range gas|false schedule allday10,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday10,  !- Monday Schedule:Day Name
    res range gas|false schedule allday10,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday10,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday11,  !- Friday Schedule:Day Name
    res range gas|false schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Nov4-Nov24,  !- Name
    res range gas|false schedule allday11,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday11,  !- Monday Schedule:Day Name
    res range gas|false schedule allday11,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday11,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday11,  !- Friday Schedule:Day Name
    res range gas|false schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Nov25-Dec1,  !- Name
    res range gas|false schedule allday11,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday11,  !- Monday Schedule:Day Name
    res range gas|false schedule allday11,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday11,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday11,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday11,  !- Friday Schedule:Day Name
    res range gas|false schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res range gas|false schedule Week Rule - Dec2-Dec31,  !- Name
    res range gas|false schedule allday12,  !- Sunday Schedule:Day Name
    res range gas|false schedule allday12,  !- Monday Schedule:Day Name
    res range gas|false schedule allday12,  !- Tuesday Schedule:Day Name
    res range gas|false schedule allday12,  !- Wednesday Schedule:Day Name
    res range gas|false schedule allday12,  !- Thursday Schedule:Day Name
    res range gas|false schedule allday12,  !- Friday Schedule:Day Name
    res range gas|false schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    res range gas|false schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res range gas|false schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res range gas|false schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    res range gas|false schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res range gas|false schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res range gas|false schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res range gas|false schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res range gas|false schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res range gas|false schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res range gas|false schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res range gas|false schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res range gas|false schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res range gas|false schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res range gas|false schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res range gas|false schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res range gas|false schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res range gas|false schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res range gas|false schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res range gas|false schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res range gas|false schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res range gas|false schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res range gas|false schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res range gas|false schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res range gas|false schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res range gas|false schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res refrig schedule allday1,  !- Thursday Schedule:Day Name
    res refrig schedule allday1,  !- Friday Schedule:Day Name
    res refrig schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan7-Jan27,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res refrig schedule allday1,  !- Thursday Schedule:Day Name
    res refrig schedule allday1,  !- Friday Schedule:Day Name
    res refrig schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jan28-Feb3,  !- Name
    res refrig schedule allday1,  !- Sunday Schedule:Day Name
    res refrig schedule allday1,  !- Monday Schedule:Day Name
    res refrig schedule allday1,  !- Tuesday Schedule:Day Name
    res refrig schedule allday1,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb4-Feb24,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday2,  !- Thursday Schedule:Day Name
    res refrig schedule allday2,  !- Friday Schedule:Day Name
    res refrig schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Feb25-Mar3,  !- Name
    res refrig schedule allday2,  !- Sunday Schedule:Day Name
    res refrig schedule allday2,  !- Monday Schedule:Day Name
    res refrig schedule allday2,  !- Tuesday Schedule:Day Name
    res refrig schedule allday2,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Mar4-Mar31,  !- Name
    res refrig schedule allday3,  !- Sunday Schedule:Day Name
    res refrig schedule allday3,  !- Monday Schedule:Day Name
    res refrig schedule allday3,  !- Tuesday Schedule:Day Name
    res refrig schedule allday3,  !- Wednesday Schedule:Day Name
    res refrig schedule allday3,  !- Thursday Schedule:Day Name
    res refrig schedule allday3,  !- Friday Schedule:Day Name
    res refrig schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr1-Apr28,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday4,  !- Monday Schedule:Day Name
    res refrig schedule allday4,  !- Tuesday Schedule:Day Name
    res refrig schedule allday4,  !- Wednesday Schedule:Day Name
    res refrig schedule allday4,  !- Thursday Schedule:Day Name
    res refrig schedule allday4,  !- Friday Schedule:Day Name
    res refrig schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Apr29-May5,  !- Name
    res refrig schedule allday4,  !- Sunday Schedule:Day Name
    res refrig schedule allday4,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - May6-May26,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday5,  !- Friday Schedule:Day Name
    res refrig schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - May27-Jun2,  !- Name
    res refrig schedule allday5,  !- Sunday Schedule:Day Name
    res refrig schedule allday5,  !- Monday Schedule:Day Name
    res refrig schedule allday5,  !- Tuesday Schedule:Day Name
    res refrig schedule allday5,  !- Wednesday Schedule:Day Name
    res refrig schedule allday5,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jun3-Jun30,  !- Name
    res refrig schedule allday6,  !- Sunday Schedule:Day Name
    res refrig schedule allday6,  !- Monday Schedule:Day Name
    res refrig schedule allday6,  !- Tuesday Schedule:Day Name
    res refrig schedule allday6,  !- Wednesday Schedule:Day Name
    res refrig schedule allday6,  !- Thursday Schedule:Day Name
    res refrig schedule allday6,  !- Friday Schedule:Day Name
    res refrig schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul1-Jul28,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday7,  !- Tuesday Schedule:Day Name
    res refrig schedule allday7,  !- Wednesday Schedule:Day Name
    res refrig schedule allday7,  !- Thursday Schedule:Day Name
    res refrig schedule allday7,  !- Friday Schedule:Day Name
    res refrig schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Jul29-Aug4,  !- Name
    res refrig schedule allday7,  !- Sunday Schedule:Day Name
    res refrig schedule allday7,  !- Monday Schedule:Day Name
    res refrig schedule allday7,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug5-Aug25,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Aug26-Sep1,  !- Name
    res refrig schedule allday8,  !- Sunday Schedule:Day Name
    res refrig schedule allday8,  !- Monday Schedule:Day Name
    res refrig schedule allday8,  !- Tuesday Schedule:Day Name
    res refrig schedule allday8,  !- Wednesday Schedule:Day Name
    res refrig schedule allday8,  !- Thursday Schedule:Day Name
    res refrig schedule allday8,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep2-Sep29,  !- Name
    res refrig schedule allday9,  !- Sunday Schedule:Day Name
    res refrig schedule allday9,  !- Monday Schedule:Day Name
    res refrig schedule allday9,  !- Tuesday Schedule:Day Name
    res refrig schedule allday9,  !- Wednesday Schedule:Day Name
    res refrig schedule allday9,  !- Thursday Schedule:Day Name
    res refrig schedule allday9,  !- Friday Schedule:Day Name
    res refrig schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Sep30-Oct6,  !- Name
    res refrig schedule allday9,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res refrig schedule allday10,  !- Thursday Schedule:Day Name
    res refrig schedule allday10,  !- Friday Schedule:Day Name
    res refrig schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct7-Oct27,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res refrig schedule allday10,  !- Thursday Schedule:Day Name
    res refrig schedule allday10,  !- Friday Schedule:Day Name
    res refrig schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Oct28-Nov3,  !- Name
    res refrig schedule allday10,  !- Sunday Schedule:Day Name
    res refrig schedule allday10,  !- Monday Schedule:Day Name
    res refrig schedule allday10,  !- Tuesday Schedule:Day Name
    res refrig schedule allday10,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov4-Nov24,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Nov25-Dec1,  !- Name
    res refrig schedule allday11,  !- Sunday Schedule:Day Name
    res refrig schedule allday11,  !- Monday Schedule:Day Name
    res refrig schedule allday11,  !- Tuesday Schedule:Day Name
    res refrig schedule allday11,  !- Wednesday Schedule:Day Name
    res refrig schedule allday11,  !- Thursday Schedule:Day Name
    res refrig schedule allday11,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res refrig schedule Week Rule - Dec2-Dec31,  !- Name
    res refrig schedule allday12,  !- Sunday Schedule:Day Name
    res refrig schedule allday12,  !- Monday Schedule:Day Name
    res refrig schedule allday12,  !- Tuesday Schedule:Day Name
    res refrig schedule allday12,  !- Wednesday Schedule:Day Name
    res refrig schedule allday12,  !- Thursday Schedule:Day Name
    res refrig schedule allday12,  !- Friday Schedule:Day Name
    res refrig schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    res refrig schedule summer design,  !- SummerDesignDay Schedule:Day Name
    res refrig schedule winter design,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res refrig schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    res refrig schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res refrig schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    res refrig schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    res refrig schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    res refrig schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    res refrig schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    res refrig schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    res refrig schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    res refrig schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    res refrig schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    res refrig schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    res refrig schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    res refrig schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    res refrig schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    res refrig schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    res refrig schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    res refrig schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    res refrig schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    res refrig schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    res refrig schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    res refrig schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    res refrig schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  Schedule:Week:Daily,
    res shower schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    res shower schedule allday1,  !- Monday Schedule:Day Name
    res shower schedule allday2,  !- Tuesday Schedule:Day Name
    res shower schedule allday3,  !- Wednesday Schedule:Day Name
    res shower schedule allday4,  !- Thursday Schedule:Day Name
    res shower schedule allday5,  !- Friday Schedule:Day Name
    res shower schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res shower schedule Week Rule - Jan7-Dec31,  !- Name
    res shower schedule allday7,  !- Sunday Schedule:Day Name
    res shower schedule allday1,  !- Monday Schedule:Day Name
    res shower schedule allday2,  !- Tuesday Schedule:Day Name
    res shower schedule allday3,  !- Wednesday Schedule:Day Name
    res shower schedule allday4,  !- Thursday Schedule:Day Name
    res shower schedule allday5,  !- Friday Schedule:Day Name
    res shower schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res shower schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    res shower schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res shower schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    res sink schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    res sink schedule allday1,  !- Monday Schedule:Day Name
    res sink schedule allday2,  !- Tuesday Schedule:Day Name
    res sink schedule allday3,  !- Wednesday Schedule:Day Name
    res sink schedule allday4,  !- Thursday Schedule:Day Name
    res sink schedule allday5,  !- Friday Schedule:Day Name
    res sink schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    res sink schedule Week Rule - Jan7-Dec31,  !- Name
    res sink schedule allday7,  !- Sunday Schedule:Day Name
    res sink schedule allday1,  !- Monday Schedule:Day Name
    res sink schedule allday2,  !- Tuesday Schedule:Day Name
    res sink schedule allday3,  !- Wednesday Schedule:Day Name
    res sink schedule allday4,  !- Thursday Schedule:Day Name
    res sink schedule allday5,  !- Friday Schedule:Day Name
    res sink schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    res sink schedule,       !- Name
    Fractional,              !- Schedule Type Limits Name
    res sink schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    res sink schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jan1-Jan6,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Window shading schedule allday1,  !- Monday Schedule:Day Name
    Window shading schedule allday1,  !- Tuesday Schedule:Day Name
    Window shading schedule allday1,  !- Wednesday Schedule:Day Name
    Window shading schedule allday1,  !- Thursday Schedule:Day Name
    Window shading schedule allday1,  !- Friday Schedule:Day Name
    Window shading schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jan7-Jan27,  !- Name
    Window shading schedule allday1,  !- Sunday Schedule:Day Name
    Window shading schedule allday1,  !- Monday Schedule:Day Name
    Window shading schedule allday1,  !- Tuesday Schedule:Day Name
    Window shading schedule allday1,  !- Wednesday Schedule:Day Name
    Window shading schedule allday1,  !- Thursday Schedule:Day Name
    Window shading schedule allday1,  !- Friday Schedule:Day Name
    Window shading schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jan28-Feb3,  !- Name
    Window shading schedule allday1,  !- Sunday Schedule:Day Name
    Window shading schedule allday1,  !- Monday Schedule:Day Name
    Window shading schedule allday1,  !- Tuesday Schedule:Day Name
    Window shading schedule allday1,  !- Wednesday Schedule:Day Name
    Window shading schedule allday2,  !- Thursday Schedule:Day Name
    Window shading schedule allday2,  !- Friday Schedule:Day Name
    Window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Feb4-Feb24,  !- Name
    Window shading schedule allday2,  !- Sunday Schedule:Day Name
    Window shading schedule allday2,  !- Monday Schedule:Day Name
    Window shading schedule allday2,  !- Tuesday Schedule:Day Name
    Window shading schedule allday2,  !- Wednesday Schedule:Day Name
    Window shading schedule allday2,  !- Thursday Schedule:Day Name
    Window shading schedule allday2,  !- Friday Schedule:Day Name
    Window shading schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Feb25-Mar3,  !- Name
    Window shading schedule allday2,  !- Sunday Schedule:Day Name
    Window shading schedule allday2,  !- Monday Schedule:Day Name
    Window shading schedule allday2,  !- Tuesday Schedule:Day Name
    Window shading schedule allday2,  !- Wednesday Schedule:Day Name
    Window shading schedule allday3,  !- Thursday Schedule:Day Name
    Window shading schedule allday3,  !- Friday Schedule:Day Name
    Window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Mar4-Mar31,  !- Name
    Window shading schedule allday3,  !- Sunday Schedule:Day Name
    Window shading schedule allday3,  !- Monday Schedule:Day Name
    Window shading schedule allday3,  !- Tuesday Schedule:Day Name
    Window shading schedule allday3,  !- Wednesday Schedule:Day Name
    Window shading schedule allday3,  !- Thursday Schedule:Day Name
    Window shading schedule allday3,  !- Friday Schedule:Day Name
    Window shading schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Apr1-Apr28,  !- Name
    Window shading schedule allday4,  !- Sunday Schedule:Day Name
    Window shading schedule allday4,  !- Monday Schedule:Day Name
    Window shading schedule allday4,  !- Tuesday Schedule:Day Name
    Window shading schedule allday4,  !- Wednesday Schedule:Day Name
    Window shading schedule allday4,  !- Thursday Schedule:Day Name
    Window shading schedule allday4,  !- Friday Schedule:Day Name
    Window shading schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Apr29-May5,  !- Name
    Window shading schedule allday4,  !- Sunday Schedule:Day Name
    Window shading schedule allday4,  !- Monday Schedule:Day Name
    Window shading schedule allday5,  !- Tuesday Schedule:Day Name
    Window shading schedule allday5,  !- Wednesday Schedule:Day Name
    Window shading schedule allday5,  !- Thursday Schedule:Day Name
    Window shading schedule allday5,  !- Friday Schedule:Day Name
    Window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - May6-May26,  !- Name
    Window shading schedule allday5,  !- Sunday Schedule:Day Name
    Window shading schedule allday5,  !- Monday Schedule:Day Name
    Window shading schedule allday5,  !- Tuesday Schedule:Day Name
    Window shading schedule allday5,  !- Wednesday Schedule:Day Name
    Window shading schedule allday5,  !- Thursday Schedule:Day Name
    Window shading schedule allday5,  !- Friday Schedule:Day Name
    Window shading schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - May27-Jun2,  !- Name
    Window shading schedule allday5,  !- Sunday Schedule:Day Name
    Window shading schedule allday5,  !- Monday Schedule:Day Name
    Window shading schedule allday5,  !- Tuesday Schedule:Day Name
    Window shading schedule allday5,  !- Wednesday Schedule:Day Name
    Window shading schedule allday5,  !- Thursday Schedule:Day Name
    Window shading schedule allday6,  !- Friday Schedule:Day Name
    Window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jun3-Jun30,  !- Name
    Window shading schedule allday6,  !- Sunday Schedule:Day Name
    Window shading schedule allday6,  !- Monday Schedule:Day Name
    Window shading schedule allday6,  !- Tuesday Schedule:Day Name
    Window shading schedule allday6,  !- Wednesday Schedule:Day Name
    Window shading schedule allday6,  !- Thursday Schedule:Day Name
    Window shading schedule allday6,  !- Friday Schedule:Day Name
    Window shading schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jul1-Jul28,  !- Name
    Window shading schedule allday7,  !- Sunday Schedule:Day Name
    Window shading schedule allday7,  !- Monday Schedule:Day Name
    Window shading schedule allday7,  !- Tuesday Schedule:Day Name
    Window shading schedule allday7,  !- Wednesday Schedule:Day Name
    Window shading schedule allday7,  !- Thursday Schedule:Day Name
    Window shading schedule allday7,  !- Friday Schedule:Day Name
    Window shading schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Jul29-Aug4,  !- Name
    Window shading schedule allday7,  !- Sunday Schedule:Day Name
    Window shading schedule allday7,  !- Monday Schedule:Day Name
    Window shading schedule allday7,  !- Tuesday Schedule:Day Name
    Window shading schedule allday8,  !- Wednesday Schedule:Day Name
    Window shading schedule allday8,  !- Thursday Schedule:Day Name
    Window shading schedule allday8,  !- Friday Schedule:Day Name
    Window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Aug5-Aug25,  !- Name
    Window shading schedule allday8,  !- Sunday Schedule:Day Name
    Window shading schedule allday8,  !- Monday Schedule:Day Name
    Window shading schedule allday8,  !- Tuesday Schedule:Day Name
    Window shading schedule allday8,  !- Wednesday Schedule:Day Name
    Window shading schedule allday8,  !- Thursday Schedule:Day Name
    Window shading schedule allday8,  !- Friday Schedule:Day Name
    Window shading schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Aug26-Sep1,  !- Name
    Window shading schedule allday8,  !- Sunday Schedule:Day Name
    Window shading schedule allday8,  !- Monday Schedule:Day Name
    Window shading schedule allday8,  !- Tuesday Schedule:Day Name
    Window shading schedule allday8,  !- Wednesday Schedule:Day Name
    Window shading schedule allday8,  !- Thursday Schedule:Day Name
    Window shading schedule allday8,  !- Friday Schedule:Day Name
    Window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Sep2-Sep29,  !- Name
    Window shading schedule allday9,  !- Sunday Schedule:Day Name
    Window shading schedule allday9,  !- Monday Schedule:Day Name
    Window shading schedule allday9,  !- Tuesday Schedule:Day Name
    Window shading schedule allday9,  !- Wednesday Schedule:Day Name
    Window shading schedule allday9,  !- Thursday Schedule:Day Name
    Window shading schedule allday9,  !- Friday Schedule:Day Name
    Window shading schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Sep30-Oct6,  !- Name
    Window shading schedule allday9,  !- Sunday Schedule:Day Name
    Window shading schedule allday10,  !- Monday Schedule:Day Name
    Window shading schedule allday10,  !- Tuesday Schedule:Day Name
    Window shading schedule allday10,  !- Wednesday Schedule:Day Name
    Window shading schedule allday10,  !- Thursday Schedule:Day Name
    Window shading schedule allday10,  !- Friday Schedule:Day Name
    Window shading schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Oct7-Oct27,  !- Name
    Window shading schedule allday10,  !- Sunday Schedule:Day Name
    Window shading schedule allday10,  !- Monday Schedule:Day Name
    Window shading schedule allday10,  !- Tuesday Schedule:Day Name
    Window shading schedule allday10,  !- Wednesday Schedule:Day Name
    Window shading schedule allday10,  !- Thursday Schedule:Day Name
    Window shading schedule allday10,  !- Friday Schedule:Day Name
    Window shading schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Oct28-Nov3,  !- Name
    Window shading schedule allday10,  !- Sunday Schedule:Day Name
    Window shading schedule allday10,  !- Monday Schedule:Day Name
    Window shading schedule allday10,  !- Tuesday Schedule:Day Name
    Window shading schedule allday10,  !- Wednesday Schedule:Day Name
    Window shading schedule allday11,  !- Thursday Schedule:Day Name
    Window shading schedule allday11,  !- Friday Schedule:Day Name
    Window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Nov4-Nov24,  !- Name
    Window shading schedule allday11,  !- Sunday Schedule:Day Name
    Window shading schedule allday11,  !- Monday Schedule:Day Name
    Window shading schedule allday11,  !- Tuesday Schedule:Day Name
    Window shading schedule allday11,  !- Wednesday Schedule:Day Name
    Window shading schedule allday11,  !- Thursday Schedule:Day Name
    Window shading schedule allday11,  !- Friday Schedule:Day Name
    Window shading schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Nov25-Dec1,  !- Name
    Window shading schedule allday11,  !- Sunday Schedule:Day Name
    Window shading schedule allday11,  !- Monday Schedule:Day Name
    Window shading schedule allday11,  !- Tuesday Schedule:Day Name
    Window shading schedule allday11,  !- Wednesday Schedule:Day Name
    Window shading schedule allday11,  !- Thursday Schedule:Day Name
    Window shading schedule allday11,  !- Friday Schedule:Day Name
    Window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Window shading schedule Week Rule - Dec2-Dec31,  !- Name
    Window shading schedule allday12,  !- Sunday Schedule:Day Name
    Window shading schedule allday12,  !- Monday Schedule:Day Name
    Window shading schedule allday12,  !- Tuesday Schedule:Day Name
    Window shading schedule allday12,  !- Wednesday Schedule:Day Name
    Window shading schedule allday12,  !- Thursday Schedule:Day Name
    Window shading schedule allday12,  !- Friday Schedule:Day Name
    Window shading schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Window shading schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    Window shading schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    Window shading schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    Window shading schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    Window shading schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    Window shading schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    Window shading schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    Window shading schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    Window shading schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    Window shading schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    Window shading schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    Window shading schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    Window shading schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    7,                       !- End Month 12
    28,                      !- End Day 12
    Window shading schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
    7,                       !- Start Month 13
    29,                      !- Start Day 13
    8,                       !- End Month 13
    4,                       !- End Day 13
    Window shading schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    5,                       !- Start Day 14
    8,                       !- End Month 14
    25,                      !- End Day 14
    Window shading schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
    8,                       !- Start Month 15
    26,                      !- Start Day 15
    9,                       !- End Month 15
    1,                       !- End Day 15
    Window shading schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    2,                       !- Start Day 16
    9,                       !- End Month 16
    29,                      !- End Day 16
    Window shading schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
    9,                       !- Start Month 17
    30,                      !- Start Day 17
    10,                      !- End Month 17
    6,                       !- End Day 17
    Window shading schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    7,                       !- Start Day 18
    10,                      !- End Month 18
    27,                      !- End Day 18
    Window shading schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
    10,                      !- Start Month 19
    28,                      !- Start Day 19
    11,                      !- End Month 19
    3,                       !- End Day 19
    Window shading schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    4,                       !- Start Day 20
    11,                      !- End Month 20
    24,                      !- End Day 20
    Window shading schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
    11,                      !- Start Month 21
    25,                      !- Start Day 21
    12,                      !- End Month 21
    1,                       !- End Day 21
    Window shading schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
    12,                      !- Start Month 22
    2,                       !- Start Day 22
    12,                      !- End Month 22
    31;                      !- End Day 22

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    res ac asys,             !- Name
    ,                        !- Controller List Name
    res ac asysAvailability Manager List,  !- Availability Manager List Name
    0.674683731097071,       !- Design Supply Air Flow Rate {m3/s}
    res ac asys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 17,                 !- Supply Side Inlet Node Name
    Node 20,                 !- Demand Side Outlet Node Name
    res ac asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    res ac asys Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    res ac asys Supply Outlet Nodes,  !- Name
    Node 18;                 !- Node 1 Name

  NodeList,
    res ac asys Demand Inlet Nodes,  !- Name
    Node 19;                 !- Node 1 Name

  Sizing:System,
    res ac asys,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    res ac asysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    res ac asys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    res ac asys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    res ac asys Supply Branches,  !- Name
    res ac asys Main Branch; !- Branch 1 Name

  Branch,
    res ac asys Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    res ac unitary system,   !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  AirLoopHVAC:UnitarySystem,
    res ac unitary system,   !- Name
    Load,                    !- Control Type
    living zone,             !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 17,                 !- Air Inlet Node Name
    Node 18,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    res ac clg supply fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    res ac cooling coil,     !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.624544404088685,       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    res ac clg supply fan,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.75,                    !- Fan Total Efficiency
    794.580001233493,        !- Pressure Rise {Pa}
    0.674688450571503,       !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 17,                 !- Air Inlet Node Name
    res ac unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res ac clg supply fan;   !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT1,            !- Name
    1.550902001,             !- Coefficient1 Constant
    -0.0750500892,           !- Coefficient2 x
    0.00309713544,           !- Coefficient3 x**2
    0.00240111,              !- Coefficient4 y
    -5.0544e-05,             !- Coefficient5 y**2
    -0.00042728148,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Quadratic,
    Cool-Cap-fFF1,           !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Biquadratic,
    Cool-EIR-fT1,            !- Name
    -0.304282997,            !- Coefficient1 Constant
    0.1180477062,            !- Coefficient2 x
    -0.00342466704,          !- Coefficient3 x**2
    -0.0062619138,           !- Coefficient4 y
    0.00069542712,           !- Coefficient5 y**2
    -0.00046997496,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

  Curve:Quadratic,
    Cool-EIR-fFF1,           !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-PLF-fPLR1,          !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Coil:Cooling:DX:SingleSpeed,
    res ac cooling coil,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    9326.59964189363,        !- Gross Rated Total Cooling Capacity {W}
    0.740402528813699,       !- Gross Rated Sensible Heat Ratio
    3.9505446283126,         !- Gross Rated Cooling COP {W/W}
    0.48323966817363,        !- Rated Air Flow Rate {m3/s}
    773.3912012006,          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    res ac unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Node 18,                 !- Air Outlet Node Name
    Cool-Cap-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    12.7777777777778,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  AirLoopHVAC:SupplyPath,
    res ac asys Node 19 Supply Path,  !- Name
    Node 19,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    res ac zone splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    res ac zone splitter,    !- Name
    Node 19,                 !- Inlet Node Name
    Node 23;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    res ac asys Return Path, !- Name
    Node 20,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    res ac asys return plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    res ac zone mixer;       !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    res ac asys return plenum,  !- Name
    res ds res ac asys ret air zone,  !- Zone Name
    Node 32,                 !- Zone Node Name
    Node 35,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 22;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    res ac zone mixer,       !- Name
    Node 20,                 !- Outlet Node Name
    Node 35;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    res fur gas asys,        !- Name
    ,                        !- Controller List Name
    res fur gas asysAvailability Manager List,  !- Availability Manager List Name
    0.674683731097071,       !- Design Supply Air Flow Rate {m3/s}
    res fur gas asys Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 24,                 !- Supply Side Inlet Node Name
    Node 27,                 !- Demand Side Outlet Node Name
    res fur gas asys Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    res fur gas asys Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    res fur gas asys Supply Outlet Nodes,  !- Name
    Node 25;                 !- Node 1 Name

  NodeList,
    res fur gas asys Demand Inlet Nodes,  !- Name
    Node 26;                 !- Node 1 Name

  Sizing:System,
    res fur gas asys,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    res fur gas asysAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    res fur gas asys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    res fur gas asys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    res fur gas asys Supply Branches,  !- Name
    res fur gas asys Main Branch;  !- Branch 1 Name

  Branch,
    res fur gas asys Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    res fur gas unitary system,  !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

  AirLoopHVAC:UnitarySystem,
    res fur gas unitary system,  !- Name
    Load,                    !- Control Type
    living zone,             !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 24,                 !- Air Inlet Node Name
    Node 25,                 !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    res fur gas htg supply fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    res fur gas heating coil,!- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    ,                        !- Cooling Coil Object Type
    ,                        !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.674683731097071,       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    res fur gas htg supply fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.75,                    !- Fan Total Efficiency
    794.580001233493,        !- Pressure Rise {Pa}
    0.674688450571503,       !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 24,                 !- Air Inlet Node Name
    res fur gas unitary system Fan - Heating Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    res fur gas htg supply fan;  !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Fuel,
    res fur gas heating coil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.76,                    !- Burner Efficiency
    22585.029076997,         !- Nominal Capacity {W}
    res fur gas unitary system Fan - Heating Coil Node,  !- Air Inlet Node Name
    Node 25,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    76,                      !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}

  AirLoopHVAC:SupplyPath,
    res fur gas asys Node 26 Supply Path,  !- Name
    Node 26,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    res fur gas zone splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    res fur gas zone splitter,  !- Name
    Node 26,                 !- Inlet Node Name
    Node 30;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    res fur gas asys Return Path,  !- Name
    Node 27,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    res fur gas asys return plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    res fur gas zone mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPlenum,
    res fur gas asys return plenum,  !- Name
    res ds res fur gas asys ret air zone,  !- Zone Name
    Node 31,                 !- Zone Node Name
    Node 33,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 29;                 !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    res fur gas zone mixer,  !- Name
    Node 27,                 !- Outlet Node Name
    Node 33;                 !- Inlet 1 Node Name

  PlantLoop,
    Domestic Hot Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 6,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 5,                  !- Plant Side Inlet Node Name
    Node 6,                  !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 8,                  !- Demand Side Inlet Node Name
    Node 9,                  !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Domestic Hot Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    52.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Domestic Hot Water Loop Supply Branches,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Domestic Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Domestic Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,  !- Name
    Domestic Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,  !- Name
    Domestic Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Domestic Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 5,                  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 5,                  !- Inlet Node Name
    Node 13,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Domestic Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Node 11;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 7,                  !- Inlet Node Name
    Node 11;                 !- Outlet Node Name

  Branch,
    Domestic Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    res wh,                  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    res wh,                  !- Name
    0.179807059738568,       !- Tank Volume {m3}
    WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.8428068889,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.773298241318794,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    unfinished basement zone,!- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.15693173076374,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.64,                    !- Off Cycle Loss Fraction to Zone
    4.15693173076374,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 14,                 !- Use Side Inlet Node Name
    Node 15,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    res wh;                  !- End-Use Subcategory

  Branch,
    Domestic Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 6;                  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 12,                 !- Inlet Node Name
    Node 6;                  !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 6;                  !- Setpoint Node or NodeList Name

  BranchList,
    Domestic Hot Water Loop Demand Branches,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Domestic Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,  !- Name
    Domestic Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,  !- Name
    Domestic Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Domestic Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 8,                  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 8,                  !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Domestic Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 10,                 !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 10,                 !- Inlet Node Name
    Node 16,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    res shower,              !- Water Use Equipment 1 Name
    res sink,                !- Water Use Equipment 2 Name
    res bath,                !- Water Use Equipment 3 Name
    res shower dist=0.0,     !- Water Use Equipment 4 Name
    res sink dist=0.0,       !- Water Use Equipment 5 Name
    res bath dist=0.0,       !- Water Use Equipment 6 Name
    res cw,                  !- Water Use Equipment 7 Name
    res dw;                  !- Water Use Equipment 8 Name

  WaterUse:Equipment,
    res shower,              !- Name
    res shower,              !- End-Use Subcategory
    0.000282083589061088,    !- Peak Flow Rate {m3/s}
    res shower schedule,     !- Flow Rate Fraction Schedule Name
    res shower temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res sink,                !- Name
    res sink,                !- End-Use Subcategory
    0.00021729529458144,     !- Peak Flow Rate {m3/s}
    res sink schedule,       !- Flow Rate Fraction Schedule Name
    res sink temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res bath,                !- Name
    res bath,                !- End-Use Subcategory
    0.00041017901914152,     !- Peak Flow Rate {m3/s}
    res bath schedule,       !- Flow Rate Fraction Schedule Name
    res bath temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res shower dist=0.0,     !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    res shower schedule,     !- Flow Rate Fraction Schedule Name
    res shower temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res sink dist=0.0,       !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    res sink schedule,       !- Flow Rate Fraction Schedule Name
    res sink temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res bath dist=0.0,       !- Name
    General,                 !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    res bath schedule,       !- Flow Rate Fraction Schedule Name
    res bath temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res cw,                  !- Name
    res cw,                  !- End-Use Subcategory
    0.000143211793158662,    !- Peak Flow Rate {m3/s}
    res cw schedule,         !- Flow Rate Fraction Schedule Name
    res cw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  WaterUse:Equipment,
    res dw,                  !- Name
    res dw,                  !- End-Use Subcategory
    6.68785685260608e-05,    !- Peak Flow Rate {m3/s}
    res dw schedule,         !- Flow Rate Fraction Schedule Name
    res dw temperature schedule,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    living zone;             !- Zone Name

  Branch,
    Domestic Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,  !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Domestic Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 9;                  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,  !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 9;                  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Domestic Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    res wh;                  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    4/7,                     !- Start Date
    10/26;                   !- End Date

  Site:Location,
    Detroit Metropolita_MI_USA,  !- Name
    42.22,                   !- Latitude {deg}
    -83.35,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    202;                     !- Elevation {m}

  Site:GroundTemperature:Deep,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506,9.73291565369506;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.73291565369506,        !- Annual Average Outdoor Air Temperature {C}
    22.4762443800955;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Foundation:Kiva,
    Foundation Kiva 1,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032;                  !- Wall Depth Below Slab {m}

  Foundation:Kiva,
    Foundation Kiva 2,       !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                        !- Exterior Vertical Insulation Material Name
    ,                        !- Exterior Vertical Insulation Depth {m}
    0.2032,                  !- Wall Height Above Grade {m}
    0.2032,                  !- Wall Depth Below Slab {m}
    FootingConstruction;     !- Footing Wall Construction Name

  Foundation:Kiva:Settings,
    1.731,                   !- Soil Conductivity {W/m-K}
    1842.3,                  !- Soil Density {kg/m3}
    418.7,                   !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    ZeroFlux,                !- Deep-Ground Boundary Condition
    40,                      !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep

  Exterior:Lights,
    res lighting exterior,   !- Name
    res lighting exterior,   !- Schedule Name
    86.868731372056,         !- Design Level {W}
    ,                        !- Control Option
    res lighting exterior;   !- End-Use Subcategory

  Curve:Biquadratic,
    ConstantBiquadratic,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhMfr;!- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhT;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhToLiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhTt; !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhVfr;!- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhW;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_AhWt; !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_FanRtf;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_LivToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_ret_fan_equiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_lk_sup_fan_equiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaT;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RaW;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetDCnToPl;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetLatLk;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_RetSLk;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupDCnToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupLatLkToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_ac_asys_SupSLkToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhMfr;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhT;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhToLiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhTt;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhVfr;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhW;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_AhWt;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_FanRtf;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_LivToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_lk_ret_fan_equiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_lk_sup_fan_equiv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RaT;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RaW;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RetDCnToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RetDCnToPl;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RetLatLk;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_RetSLk;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupDCnToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupDCnToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupLatLkToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupLatLkToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupSLkToAh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    res_ds_res_fur_gas_asys_SupSLkToLv;  !- Erl Variable 1 Name

  EnergyManagementSystem:Sensor,
    res_af_1_tin_s,          !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_af_1_tt_s,           !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_af_vw_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ceil_fan_sched_val_sensor,  !- Name
    res ceil fan schedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ceil_fan_tin_sensor, !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_mfr_s,  !- Name
    Node 19,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_tt_s,  !- Name
    Node 19,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_t_s,  !- Name
    unfinished basement zone,!- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_vfr_s,  !- Name
    Node 19,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_wt_s,  !- Name
    Node 19,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ah_w_s,  !- Name
    unfinished basement zone,!- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_fan_rtf_s,  !- Name
    res ac clg supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ra_t_s,  !- Name
    Node 22,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_ra_w_s,  !- Name
    Node 22,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_ac_asys_win_s,!- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_mfr_s,  !- Name
    Node 26,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_tt_s,  !- Name
    Node 26,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_t_s,  !- Name
    unfinished basement zone,!- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_vfr_s,  !- Name
    Node 26,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_wt_s,  !- Name
    Node 26,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ah_w_s,  !- Name
    unfinished basement zone,!- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_fan_rtf_s,  !- Name
    res fur gas htg supply fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ra_t_s,  !- Name
    Node 29,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_ra_w_s,  !- Name
    Node 29,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_ds_res_fur_gas_asys_win_s,  !- Name
    living zone,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_infil_1_bath_sch_s,  !- Name
    res mv_1 bath exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_infil_1_dryer_sch_s, !- Name
    res mv_1 dryer exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_infil_1_range_sch_s, !- Name
    res mv_1 range exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_infil_1_wh_sch_s,    !- Name
    Always On Discrete,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_nv_1_nva_s,          !- Name
    res nv_1 avail schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_nv_1_sp_s,           !- Name
    res nv_1 temp schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_nv_pb_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    res_nv_wt_s,             !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    res_ceil_fan_sched_override,  !- Name
    res ceil fan master,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_AhToLivMix_act,  !- Name
    res ds res ac asys AhToLivMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_LivToAhMix_act,  !- Name
    res ds res ac asys LivToAhMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToAhEquip_act,  !- Name
    res ds res ac asys RetDCnToAhEquip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetDCnToPlEq_act,  !- Name
    res ds res ac asys RetDCnToPlEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetLatLkEq_act,  !- Name
    res ds res ac asys RetLatLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_RetSLkEq_act,  !- Name
    res ds res ac asys RetSLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToAhEq_act,  !- Name
    res ds res ac asys SupDCnToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupDCnToLvEq_act,  !- Name
    res ds res ac asys SupDCnToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToAhEq_act,  !- Name
    res ds res ac asys SupLatLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupLatLkToLvEq_act,  !- Name
    res ds res ac asys SupLatLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToAhEq_act,  !- Name
    res ds res ac asys SupSLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_ac_asys_SupSLkToLvEq_act,  !- Name
    res ds res ac asys SupSLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_AhToLivMix_act,  !- Name
    res ds res fur gas asys AhToLivMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_LivToAhMix_act,  !- Name
    res ds res fur gas asys LivToAhMix,  !- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_RetDCnToAhEquip_act,  !- Name
    res ds res fur gas asys RetDCnToAhEquip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_RetDCnToPlEq_act,  !- Name
    res ds res fur gas asys RetDCnToPlEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_RetLatLkEq_act,  !- Name
    res ds res fur gas asys RetLatLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_RetSLkEq_act,  !- Name
    res ds res fur gas asys RetSLkEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupDCnToAhEq_act,  !- Name
    res ds res fur gas asys SupDCnToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupDCnToLvEq_act,  !- Name
    res ds res fur gas asys SupDCnToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupLatLkToAhEq_act,  !- Name
    res ds res fur gas asys SupLatLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupLatLkToLvEq_act,  !- Name
    res ds res fur gas asys SupLatLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupSLkToAhEq_act,  !- Name
    res ds res fur gas asys SupSLkToAhEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_ds_res_fur_gas_asys_SupSLkToLvEq_act,  !- Name
    res ds res fur gas asys SupSLkToLvEq,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_infil_1_bath_fan_act,!- Name
    res infil_1 bath fan,    !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_infil_1_flow_act,    !- Name
    res infil_1 flow,        !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_infil_1_house_fan_act,  !- Name
    res infil_1 house fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_infil_1_range_fan_act,  !- Name
    res infil_1 range fan,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    res_nv_1_flow_act,       !- Name
    res nv_1 flow,           !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    res_ceil_fan_schedule_program,  !- Name
    If res_ceil_fan_sched_val_sensor == 0,  !- Program Line 1
    Set res_ceil_fan_sched_override = 0,  !- Program Line 2
    ElseIf res_ceil_fan_tin_sensor < 22.167,  !- <none>
    Set res_ceil_fan_sched_override = 0,  !- <none>
    Else,                    !- <none>
    Set res_ceil_fan_sched_override = 1,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Program,
    res_ds_res_ac_asys_program,  !- Name
    Set res_ds_res_ac_asys_AhMfr = res_ds_res_ac_asys_ah_mfr_s,  !- Program Line 1
    Set res_ds_res_ac_asys_FanRtf = res_ds_res_ac_asys_fan_rtf_s,  !- Program Line 2
    Set res_ds_res_ac_asys_AhVfr = res_ds_res_ac_asys_ah_vfr_s,  !- <none>
    Set res_ds_res_ac_asys_AhTt = res_ds_res_ac_asys_ah_tt_s,  !- <none>
    Set res_ds_res_ac_asys_AhWt = res_ds_res_ac_asys_ah_wt_s,  !- <none>
    Set res_ds_res_ac_asys_RaT = res_ds_res_ac_asys_ra_t_s,  !- <none>
    Set res_ds_res_ac_asys_RaW = res_ds_res_ac_asys_ra_w_s,  !- <none>
    Set res_ds_res_ac_asys_AhT = res_ds_res_ac_asys_ah_t_s,  !- <none>
    Set res_ds_res_ac_asys_AhW = res_ds_res_ac_asys_ah_w_s,  !- <none>
    Run res_ds_res_ac_asys_lk_subrout,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToLvEq_act = res_ds_res_ac_asys_SupSLkToLv,  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToLvEq_act = res_ds_res_ac_asys_SupLatLkToLv,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToLvEq_act = res_ds_res_ac_asys_SupDCnToLv,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToAhEq_act = res_ds_res_ac_asys_SupDCnToAh,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToAhEq_act = res_ds_res_ac_asys_SupSLkToAh,  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToAhEq_act = res_ds_res_ac_asys_SupLatLkToAh,  !- <none>
    Set res_ds_res_ac_asys_RetSLkEq_act = res_ds_res_ac_asys_RetSLk,  !- <none>
    Set res_ds_res_ac_asys_RetLatLkEq_act = res_ds_res_ac_asys_RetLatLk,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToPlEq_act = res_ds_res_ac_asys_RetDCnToPl,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToAhEquip_act = res_ds_res_ac_asys_RetDCnToAh,  !- <none>
    Set res_ds_res_ac_asys_AhToLivMix_act = res_ds_res_ac_asys_AhToLiv,  !- <none>
    Set res_ds_res_ac_asys_LivToAhMix_act = res_ds_res_ac_asys_LivToAh;  !- <none>

  EnergyManagementSystem:Program,
    res_ds_res_fur_gas_asys_program,  !- Name
    Set res_ds_res_fur_gas_asys_AhMfr = res_ds_res_fur_gas_asys_ah_mfr_s,  !- Program Line 1
    Set res_ds_res_fur_gas_asys_FanRtf = res_ds_res_fur_gas_asys_fan_rtf_s,  !- Program Line 2
    Set res_ds_res_fur_gas_asys_AhVfr = res_ds_res_fur_gas_asys_ah_vfr_s,  !- <none>
    Set res_ds_res_fur_gas_asys_AhTt = res_ds_res_fur_gas_asys_ah_tt_s,  !- <none>
    Set res_ds_res_fur_gas_asys_AhWt = res_ds_res_fur_gas_asys_ah_wt_s,  !- <none>
    Set res_ds_res_fur_gas_asys_RaT = res_ds_res_fur_gas_asys_ra_t_s,  !- <none>
    Set res_ds_res_fur_gas_asys_RaW = res_ds_res_fur_gas_asys_ra_w_s,  !- <none>
    Set res_ds_res_fur_gas_asys_AhT = res_ds_res_fur_gas_asys_ah_t_s,  !- <none>
    Set res_ds_res_fur_gas_asys_AhW = res_ds_res_fur_gas_asys_ah_w_s,  !- <none>
    Run res_ds_res_fur_gas_asys_lk_subrout,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToLvEq_act = res_ds_res_fur_gas_asys_SupSLkToLv,  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToLvEq_act = res_ds_res_fur_gas_asys_SupLatLkToLv,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToLvEq_act = res_ds_res_fur_gas_asys_SupDCnToLv,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToAhEq_act = res_ds_res_fur_gas_asys_SupDCnToAh,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToAhEq_act = res_ds_res_fur_gas_asys_SupSLkToAh,  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToAhEq_act = res_ds_res_fur_gas_asys_SupLatLkToAh,  !- <none>
    Set res_ds_res_fur_gas_asys_RetSLkEq_act = res_ds_res_fur_gas_asys_RetSLk,  !- <none>
    Set res_ds_res_fur_gas_asys_RetLatLkEq_act = res_ds_res_fur_gas_asys_RetLatLk,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToPlEq_act = res_ds_res_fur_gas_asys_RetDCnToPl,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToAhEquip_act = res_ds_res_fur_gas_asys_RetDCnToAh,  !- <none>
    Set res_ds_res_fur_gas_asys_AhToLivMix_act = res_ds_res_fur_gas_asys_AhToLiv,  !- <none>
    Set res_ds_res_fur_gas_asys_LivToAhMix_act = res_ds_res_fur_gas_asys_LivToAh;  !- <none>

  EnergyManagementSystem:Program,
    res_infil_1_program,     !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- <none>
    Set s_s = 370,           !- <none>
    Set z_m = 9.99744,       !- <none>
    Set z_s = 4.8768,        !- <none>
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- <none>
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- <none>
    Set dT = @Abs Tdiff,     !- <none>
    Set c = 0.1092,          !- <none>
    Set Cs = 0.1014,         !- <none>
    Set Cw = 0.1448,         !- <none>
    Set n = 0.67,            !- <none>
    Set sft = (f_t*0.7000000000000001),  !- <none>
    Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2,  !- <none>
    Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- <none>
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- <none>
    Set dT = @Abs Tdiff,     !- <none>
    Set QWHV = res_infil_1_wh_sch_s*0.0,  !- <none>
    Set Qrange = res_infil_1_range_sch_s*0.0472,  !- <none>
    Set Qdryer = res_infil_1_dryer_sch_s*0.0472,  !- <none>
    Set Qbath = res_infil_1_bath_sch_s*0.059,  !- <none>
    Set QhpwhOut = 0,        !- <none>
    Set QhpwhIn = 0,         !- <none>
    Set QductsOut = 0,       !- <none>
    Set QductsIn = 0,        !- <none>
    Set QductsOut = QductsOut+res_ds_res_fur_gas_asys_lk_ret_fan_equiv,  !- <none>
    Set QductsIn = QductsIn+res_ds_res_fur_gas_asys_lk_sup_fan_equiv,  !- <none>
    Set QductsOut = QductsOut+res_ds_res_ac_asys_lk_ret_fan_equiv,  !- <none>
    Set QductsIn = QductsIn+res_ds_res_ac_asys_lk_sup_fan_equiv,  !- <none>
    Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut,  !- <none>
    Set Qin = QWHV+QhpwhIn+QductsIn,  !- <none>
    Set Qu = @Abs (Qout- Qin),  !- <none>
    Set Qb = (@Min Qout Qin),!- <none>
    Set faneff_wh = 1,       !- <none>
    Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*0,  !- <none>
    Set faneff_sp = 0.4719474432000001,  !- <none>
    Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp,  !- <none>
    Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp,  !- <none>
    Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn,  !- <none>
    Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere,  !- <none>
    Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0);  !- <none>

  EnergyManagementSystem:Program,
    res_nv_1_program,        !- Name
    Set Tdiff = res_af_1_tin_s-res_af_1_tt_s,  !- Program Line 1
    Set dT = (@Abs Tdiff),   !- Program Line 2
    Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s),  !- <none>
    Set NVA = 13610.343720573013,  !- <none>
    Set Cs = 0.00017926040778923255,  !- <none>
    Set Cw = 8.70903777141566e-05,  !- <none>
    Set MNV = 3.7755795455999985,  !- <none>
    Set MHR = 0.0115,        !- <none>
    Set MRH = 0.7,           !- <none>
    Set temp1 = (res_nv_1_nva_s*NVA),  !- <none>
    Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000),  !- <none>
    If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s),  !- <none>
    Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s),  !- <none>
    Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s),  !- <none>
    Set NVadj2 = (@Min NVadj1 1),  !- <none>
    Set NVadj3 = (@Max NVadj2 0),  !- <none>
    Set NVadj = SGNV*NVadj3, !- <none>
    Set res_nv_1_flow_act = (@Min NVadj MNV),  !- <none>
    Else,                    !- <none>
    Set res_nv_1_flow_act = 0,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Subroutine,
    res_ds_res_ac_asys_lk_subrout,  !- Name
    Set f_sup = 0.04565434565434566,  !- Program Line 1
    Set f_ret = 0.033366633366633376,  !- Program Line 2
    Set f_OA = 0.0,          !- <none>
    Set oafrate = f_OA * res_ds_res_ac_asys_AhVfr,  !- <none>
    Set suplkfrate = f_sup * res_ds_res_ac_asys_AhVfr,  !- <none>
    Set retlkfrate = f_ret * res_ds_res_ac_asys_AhVfr,  !- <none>
    Set res_ds_res_ac_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),  !- <none>
    Set res_ds_res_ac_asys_LivToAh = 0,  !- <none>
    Set res_ds_res_ac_asys_lk_sup_fan_equiv = 0,  !- <none>
    Set res_ds_res_ac_asys_lk_ret_fan_equiv = oafrate,  !- <none>
    If res_ds_res_ac_asys_AhMfr>0,  !- <none>
    Set h_SA=(@HFnTdbW res_ds_res_ac_asys_AhTt res_ds_res_ac_asys_AhWt),  !- <none>
    Set h_AHZ=(@HFnTdbW res_ds_res_ac_asys_AhT res_ds_res_ac_asys_AhW),  !- <none>
    Set h_RA=(@HFnTdbW res_ds_res_ac_asys_RaT res_ds_res_ac_asys_RaW),  !- <none>
    Set h_fg=(@HfgAirFnWTdb res_ds_res_ac_asys_AhWt res_ds_res_ac_asys_AhTt),  !- <none>
    Set SALkQtot=f_sup*res_ds_res_ac_asys_AhMfr*(h_RA-h_SA),  !- <none>
    Set temp1=h_fg*(res_ds_res_ac_asys_RaW-res_ds_res_ac_asys_AhWt),  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToLv = f_sup*res_ds_res_ac_asys_AhMfr*temp1,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToLv = SALkQtot-res_ds_res_ac_asys_SupLatLkToLv,  !- <none>
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*121.015,  !- <none>
    Set eTm=0-eTm,           !- <none>
    Set temp4=res_ds_res_ac_asys_AhT,  !- <none>
    Set tsup=temp4+((res_ds_res_ac_asys_AhTt-res_ds_res_ac_asys_AhT)*(@Exp eTm)),  !- <none>
    Set temp5=tsup-res_ds_res_ac_asys_AhTt,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToLv = res_ds_res_ac_asys_AhMfr*1006.0*temp5,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToAh = 0-res_ds_res_ac_asys_SupDCnToLv,  !- <none>
    Set eTm=(res_ds_res_ac_asys_FanRtf/(res_ds_res_ac_asys_AhMfr*1006.0))*111.706,  !- <none>
    Set eTm=0-eTm,           !- <none>
    Set temp6=res_ds_res_ac_asys_AhT,  !- <none>
    Set tret=temp6+((res_ds_res_ac_asys_RaT-res_ds_res_ac_asys_AhT)*(@Exp eTm)),  !- <none>
    Set temp7=tret-res_ds_res_ac_asys_RaT,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToPl=res_ds_res_ac_asys_AhMfr*1006.0*temp7,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToAh=0-res_ds_res_ac_asys_RetDCnToPl,  !- <none>
    Set res_ds_res_ac_asys_RetLatLk=0,  !- <none>
    Set temp2=(res_ds_res_ac_asys_AhT-res_ds_res_ac_asys_RaT),  !- <none>
    Set res_ds_res_ac_asys_RetSLk=f_ret*res_ds_res_ac_asys_AhMfr*1006.0*temp2,  !- <none>
    Set QtLkToAHZn=f_sup*res_ds_res_ac_asys_AhMfr*(h_SA-h_AHZ),  !- <none>
    Set temp3=(res_ds_res_ac_asys_AhWt-res_ds_res_ac_asys_AhW),  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToAh=f_sup*res_ds_res_ac_asys_AhMfr*h_fg,  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToAh=res_ds_res_ac_asys_SupLatLkToAh*temp3,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ac_asys_SupLatLkToAh,  !- <none>
    Else,                    !- <none>
    Set res_ds_res_ac_asys_SupLatLkToLv=0,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToLv=0,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToLv=0,  !- <none>
    Set res_ds_res_ac_asys_SupDCnToAh=0,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToPl=0,  !- <none>
    Set res_ds_res_ac_asys_RetDCnToAh=0,  !- <none>
    Set res_ds_res_ac_asys_RetLatLk=0,  !- <none>
    Set res_ds_res_ac_asys_RetSLk=0,  !- <none>
    Set res_ds_res_ac_asys_SupLatLkToAh=0,  !- <none>
    Set res_ds_res_ac_asys_SupSLkToAh=0,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Subroutine,
    res_ds_res_fur_gas_asys_lk_subrout,  !- Name
    Set f_sup = 0.04565434565434566,  !- Program Line 1
    Set f_ret = 0.033366633366633376,  !- Program Line 2
    Set f_OA = 0.0,          !- <none>
    Set oafrate = f_OA * res_ds_res_fur_gas_asys_AhVfr,  !- <none>
    Set suplkfrate = f_sup * res_ds_res_fur_gas_asys_AhVfr,  !- <none>
    Set retlkfrate = f_ret * res_ds_res_fur_gas_asys_AhVfr,  !- <none>
    Set res_ds_res_fur_gas_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)),  !- <none>
    Set res_ds_res_fur_gas_asys_LivToAh = 0,  !- <none>
    Set res_ds_res_fur_gas_asys_lk_sup_fan_equiv = 0,  !- <none>
    Set res_ds_res_fur_gas_asys_lk_ret_fan_equiv = oafrate,  !- <none>
    If res_ds_res_fur_gas_asys_AhMfr>0,  !- <none>
    Set h_SA=(@HFnTdbW res_ds_res_fur_gas_asys_AhTt res_ds_res_fur_gas_asys_AhWt),  !- <none>
    Set h_AHZ=(@HFnTdbW res_ds_res_fur_gas_asys_AhT res_ds_res_fur_gas_asys_AhW),  !- <none>
    Set h_RA=(@HFnTdbW res_ds_res_fur_gas_asys_RaT res_ds_res_fur_gas_asys_RaW),  !- <none>
    Set h_fg=(@HfgAirFnWTdb res_ds_res_fur_gas_asys_AhWt res_ds_res_fur_gas_asys_AhTt),  !- <none>
    Set SALkQtot=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_RA-h_SA),  !- <none>
    Set temp1=h_fg*(res_ds_res_fur_gas_asys_RaW-res_ds_res_fur_gas_asys_AhWt),  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToLv = f_sup*res_ds_res_fur_gas_asys_AhMfr*temp1,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToLv = SALkQtot-res_ds_res_fur_gas_asys_SupLatLkToLv,  !- <none>
    Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*121.015,  !- <none>
    Set eTm=0-eTm,           !- <none>
    Set temp4=res_ds_res_fur_gas_asys_AhT,  !- <none>
    Set tsup=temp4+((res_ds_res_fur_gas_asys_AhTt-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)),  !- <none>
    Set temp5=tsup-res_ds_res_fur_gas_asys_AhTt,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToLv = res_ds_res_fur_gas_asys_AhMfr*1006.0*temp5,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToAh = 0-res_ds_res_fur_gas_asys_SupDCnToLv,  !- <none>
    Set eTm=(res_ds_res_fur_gas_asys_FanRtf/(res_ds_res_fur_gas_asys_AhMfr*1006.0))*111.706,  !- <none>
    Set eTm=0-eTm,           !- <none>
    Set temp6=res_ds_res_fur_gas_asys_AhT,  !- <none>
    Set tret=temp6+((res_ds_res_fur_gas_asys_RaT-res_ds_res_fur_gas_asys_AhT)*(@Exp eTm)),  !- <none>
    Set temp7=tret-res_ds_res_fur_gas_asys_RaT,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToPl=res_ds_res_fur_gas_asys_AhMfr*1006.0*temp7,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToAh=0-res_ds_res_fur_gas_asys_RetDCnToPl,  !- <none>
    Set res_ds_res_fur_gas_asys_RetLatLk=0,  !- <none>
    Set temp2=(res_ds_res_fur_gas_asys_AhT-res_ds_res_fur_gas_asys_RaT),  !- <none>
    Set res_ds_res_fur_gas_asys_RetSLk=f_ret*res_ds_res_fur_gas_asys_AhMfr*1006.0*temp2,  !- <none>
    Set QtLkToAHZn=f_sup*res_ds_res_fur_gas_asys_AhMfr*(h_SA-h_AHZ),  !- <none>
    Set temp3=(res_ds_res_fur_gas_asys_AhWt-res_ds_res_fur_gas_asys_AhW),  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToAh=f_sup*res_ds_res_fur_gas_asys_AhMfr*h_fg,  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToAh=res_ds_res_fur_gas_asys_SupLatLkToAh*temp3,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_fur_gas_asys_SupLatLkToAh,  !- <none>
    Else,                    !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToLv=0,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToLv=0,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToLv=0,  !- <none>
    Set res_ds_res_fur_gas_asys_SupDCnToAh=0,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToPl=0,  !- <none>
    Set res_ds_res_fur_gas_asys_RetDCnToAh=0,  !- <none>
    Set res_ds_res_fur_gas_asys_RetLatLk=0,  !- <none>
    Set res_ds_res_fur_gas_asys_RetSLk=0,  !- <none>
    Set res_ds_res_fur_gas_asys_SupLatLkToAh=0,  !- <none>
    Set res_ds_res_fur_gas_asys_SupSLkToAh=0,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    res af_1 program calling manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    res_infil_1_program,     !- Program Name 1
    res_nv_1_program;        !- Program Name 2

  EnergyManagementSystem:ProgramCallingManager,
    res ceil fan program calling manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    res_ceil_fan_schedule_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    res ds res ac asys program calling manager,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_ds_res_ac_asys_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    res ds res fur gas asys program calling manager,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    res_ds_res_fur_gas_asys_program;  !- Program Name 1

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Meter:Custom,
    unit 1:ElectricityHeating,  !- Name
    Electricity,             !- Resource Type
    res fur gas heating coil,!- Key Name 1
    Heating Coil Electricity Energy,  !- Output Variable or Meter Name 1
    res fur gas unitary system,  !- Key Name 2
    Unitary System Heating Ancillary Electricity Energy,  !- Output Variable or Meter Name 2
    res fur gas heating coil,!- Key Name 3
    Heating Coil Defrost Electricity Energy,  !- Output Variable or Meter Name 3
    res fur gas heating coil,!- Key Name 4
    Heating Coil Crankcase Heater Electricity Energy;  !- Output Variable or Meter Name 4

  Output:Meter,unit 1:ElectricityHeating,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityCooling,  !- Name
    Electricity,             !- Resource Type
    res ac cooling coil,     !- Key Name 1
    Cooling Coil Electricity Energy,  !- Output Variable or Meter Name 1
    res ac unitary system,   !- Key Name 2
    Unitary System Cooling Ancillary Electricity Energy,  !- Output Variable or Meter Name 2
    res ac cooling coil,     !- Key Name 3
    Cooling Coil Crankcase Heater Electricity Energy;  !- Output Variable or Meter Name 3

  Output:Meter,unit 1:ElectricityCooling,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityInteriorLighting,  !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    InteriorLights:Electricity:Zone:living zone;  !- Output Variable or Meter Name 1

  Output:Meter,unit 1:ElectricityInteriorLighting,RunPeriod;

  Meter:Custom,
    Central:ElectricityExteriorLighting,  !- Name
    Electricity,             !- Resource Type
    res lighting exterior,   !- Key Name 1
    Exterior Lights Electricity Energy;  !- Output Variable or Meter Name 1

  Output:Meter,Central:ElectricityExteriorLighting,RunPeriod;

  Meter:Custom,
    Central:ElectricityGarageLighting,  !- Name
    Electricity,             !- Resource Type
    res lighting garage garage space,  !- Key Name 1
    Lights Electricity Energy;  !- Output Variable or Meter Name 1

  Output:Meter,Central:ElectricityGarageLighting,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityInteriorEquipment,  !- Name
    Electricity,             !- Resource Type
    res range electric,      !- Key Name 1
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 1
    res ceil fan non benchmark equip,  !- Key Name 2
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 2
    res dw,                  !- Key Name 3
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 3
    res cw,                  !- Key Name 4
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 4
    res cd electric,         !- Key Name 5
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 5
    res refrig,              !- Key Name 6
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 6
    res infil_1 house fan,   !- Key Name 7
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 7
    res infil_1 bath fan,    !- Key Name 8
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 8
    res misc plug loads|living space|story 2,  !- Key Name 9
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 9
    res infil_1 range fan,   !- Key Name 10
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 10
    res ceil fan benchmark|living space|story 2,  !- Key Name 11
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 11
    res ceil fan benchmark|living space,  !- Key Name 12
    Electric Equipment Electricity Energy,  !- Output Variable or Meter Name 12
    res misc plug loads|living space,  !- Key Name 13
    Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 13

  Output:Meter,unit 1:ElectricityInteriorEquipment,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityFansHeating,  !- Name
    Electricity,             !- Resource Type
    res fur gas htg supply fan,  !- Key Name 1
    Fan Electricity Energy;  !- Output Variable or Meter Name 1

  Output:Meter,unit 1:ElectricityFansHeating,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityFansCooling,  !- Name
    Electricity,             !- Resource Type
    res ac clg supply fan,   !- Key Name 1
    Fan Electricity Energy;  !- Output Variable or Meter Name 1

  Output:Meter,unit 1:ElectricityFansCooling,RunPeriod;

  Meter:Custom,
    unit 1:ElectricityWaterSystems,  !- Name
    Electricity,             !- Resource Type
    res wh,                  !- Key Name 1
    Water Heater Off Cycle Parasitic Electricity Energy,  !- Output Variable or Meter Name 1
    res wh,                  !- Key Name 2
    Water Heater On Cycle Parasitic Electricity Energy;  !- Output Variable or Meter Name 2

  Output:Meter,unit 1:ElectricityWaterSystems,RunPeriod;

  Meter:Custom,
    unit 1:NaturalGasHeating,!- Name
    NaturalGas,              !- Resource Type
    res fur gas heating coil,!- Key Name 1
    Heating Coil NaturalGas Energy,  !- Output Variable or Meter Name 1
    res fur gas heating coil,!- Key Name 2
    Heating Coil Ancillary NaturalGas Energy;  !- Output Variable or Meter Name 2

  Output:Meter,unit 1:NaturalGasHeating,RunPeriod;

  Meter:Custom,
    unit 1:NaturalGasInteriorEquipment,  !- Name
    NaturalGas,              !- Resource Type
    res cd gas,              !- Key Name 1
    Other Equipment Gas Energy,  !- Output Variable or Meter Name 1
    res range gas,           !- Key Name 2
    Other Equipment Gas Energy;  !- Output Variable or Meter Name 2

  Output:Meter,unit 1:NaturalGasInteriorEquipment,RunPeriod;

  Meter:Custom,
    unit 1:NaturalGasWaterSystems,  !- Name
    NaturalGas,              !- Resource Type
    res wh,                  !- Key Name 1
    Water Heater NaturalGas Energy;  !- Output Variable or Meter Name 1

  Output:Meter,unit 1:NaturalGasWaterSystems,RunPeriod;

  Output:Meter,unit 1:ElectricityHeating,Hourly;

  Output:Meter,unit 1:ElectricityCooling,Hourly;

  Output:Meter,unit 1:ElectricityInteriorLighting,Hourly;

  Output:Meter,Central:ElectricityExteriorLighting,Hourly;

  Output:Meter,Central:ElectricityGarageLighting,Hourly;

  Output:Meter,unit 1:ElectricityInteriorEquipment,Hourly;

  Output:Meter,unit 1:ElectricityFansHeating,Hourly;

  Output:Meter,unit 1:ElectricityFansCooling,Hourly;

  Output:Meter,unit 1:ElectricityWaterSystems,Hourly;

  Output:Meter,unit 1:NaturalGasHeating,Hourly;

  Output:Meter,unit 1:NaturalGasInteriorEquipment,Hourly;

  Output:Meter,unit 1:NaturalGasWaterSystems,Hourly;

  Output:Meter,Electricity:Facility,Hourly;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Monthly;

